## 0201暖通专业与其它专业间的关系

### 暖通作为发出方的接口

01 供暖通风设备平面布置

发送给的专业：建筑、结构

01 土建二次条件

发送给的专业：建筑、结构

01 暖通仪表条件/调节阀条件

发送给的专业：自控

01 暖通水电气条件

发送给的专业：电气

01 暖通管道布置条件图

发送给的专业：工艺

01 暖通给水条件表/排水条件表

发送给的专业：暖通

01 暖通给排水二次条件

发送给的专业：暖通

01 暖通外管一次条件表

发送给的专业：外管

01 暖通外管二次条件图

发送给的专业：外管

01 暖通非标条件图

发送给的专业：设备

01 概算条件表

发送给的专业：技经

01 安全专篇

发送给的专业：项目经理

01 开工报告用图纸目录

发送给的专业：项目经理

### 暖通作为接受方的接口

01 平面布置图

发送给的专业：工艺

01 工艺暖通条件

发出的专业：工艺

01 控制室暖通条件

发出的专业：自控

01 危险区域划分图

发出的专业：电气

01 非标设备返回条件

发出的专业：设备

01 建筑平立面图

发出的专业：建筑

01 结构模板图

发出的专业：结构




标准编号 ZTT-NA02-2022

本条件关系是指暖通专业与其它专业在设计各阶段中提出和接收的主要资料，其具体资料可在实施中作适当调整。

### 1. 设计经理

1.1 设计前期阶段

在设计前期阶段，主要是化工工艺设计，暖通专业在需要时作出配合。

1.2 可行性研究报告阶段

1.2.1 接收条件和资料

1）开工报告、合同或询价书；

2）工程设计基础数据。

1.2.2 提出条件和资料

1）暖通设计说明；

2）主要公用工程条件、概算条件；

3）主要设备一览表；

4）冷热源系统 PID。

1.3 方案设计、初步设计（基础工程设计）阶段

1.3.1 接收条件和资料

1）开工报告、合同或询价书；

2）工程设计基础数据；

3）工程设计统一规定；

4）工程标准目录。

1.3.2 提出条件和资料

1）暖通专业 PID；

2）暖通工艺说明书；

3）冷 (热）负荷或风量平衡图；

4）暖通设备工艺数据表 (空调机、除尘器、通风机等）；

5）特殊设备工艺数据表 (包括设备简图）；

6）特殊用电要求 (需要时）；

7）暖通设备一览表；

8）暖通控制要求 (包括集中、就地、检测、指示和控制等）；

9）基础工程设计估工表；

10）技术风险备忘录；

11）初步的空调冷却水平衡图及蒸汽平衡条件图；

12）设备概略布置建议图；

13）电气条件 (有防排烟控制要求时）；

14）供暖通风的水、电、汽消耗量表。

1.4 施工图设计（详细工程设计）阶段

1.4.1 接收条件和资料

1）开工报告；

2）工艺设备表（需要时）；

3）工程设计基础数据；

4）基础工程设计资料；

5）安全备忘录；

6）初步的工厂（装置）总平面布置图；

1.4.2 提出条件和资料

1）暖通流程图；

2）暖通说明书；

3）冷 (热）负荷或风量平衡图；

4）设备工艺数据表 (空调机、除尘器、通风机等）；

5）特殊设备工艺数据表 (包括设备简图）；

6）特殊用电要求 (需要时）；

7）暖通控制要求变更通知；

8）对暖通设备「询价技术文件的意见」；

9）对「暖通设备报价评定」的具体意见；

10）设备布置图

11）供审批设备布置图的返回意见；

12）工程设计估工表；

13）操作原则；

14）材料特殊要求；

15）初步的冷却水平衡条件及蒸汽平衡条件图；

16）供暖通风所需的水、电、汽等公用工程消耗指标；

17）技术风险备忘录 (需要时）；

18）当施工图设计（详细工程设计）阶段提出的条件有变动时，须提出修改条件。

### 2. 工艺专业

2.1 接收条件与资料

2.1.1 设备布置图。

2.1.2 安全备忘录：包括物料的物理、化学特性、装置（厂房）内有害气体及粉尘散发量、夏季热车间余热散发量、操作地区有害气体允许浓度及换气次数与送、排风要求及室内温度、湿度要求等。换气次数工艺专业可以和暖通专业协商。

2.1.3 供暖通风设计条件

2.1.4 当供暖通风需用蒸汽、冷凝液、低温水或废热作为冷 (热）媒、并由装置（厂房）内工艺管道供给时，需要工艺装置的蒸汽、水量平衡及系统图。

2.2 提出条件与资料

2.2.1 装置（厂房）供暖通风热负荷及热媒要求（当暖通设施用热源由工艺生产用热管道供给时）。

2.2.2 水、电、汽条件图及接管点条件。

2.2.3 供暖通风及冷冻设备和主要管道在装置内的布置条件图。

### 3. 环保专业

3.1 接收条件和资料

3.1.1 环境保护与劳动安全卫生设计规定。

3.1.2 对安全备忘录的意见。

3.1.3 供暖通风设计条件。

3.2 提出条件和资料

3.2.1 通风除尘工艺流程图 (供环保）。

3.2.2 通风除尘工艺说明书 (供环保）。

3.2.3 通风除尘工艺设备一览表 (供环保）。

3.2.4 设备概略布置图。

### 4. 机泵专业

4.1 基础工程设计阶段

4.1.1 接收条件与资料

1）机泵数据汇总表

4.1.2 提出条件与资料

1）暖通专业 PID；

2）机泵工艺数据表。

4.2 施工图设计（详细工程设计）阶段

4.2.1 接收条件与资料

1）询价技术文件

a）采购说明书；

b）釆购说明书汇总表；

c）数据表。

2）厂商报价技术文件；修改、更新的文件和数据表；

4.2.2 提出条件与资料

1）暖通专业 PID；

2）暖通说明书；

3）机泵数据表；

4）对报价评定的具体意见。

### 5. 自控专业

5.1 初步设计（基础工程设计）阶段

5.1.1 接收条件与资料

1）控制室的供暖通风设计条件；

2）配合暖通专业完成管道及仪表流程图；

3）用于暖通空调或制冷系统的控制室平面布置图。

5.1.2 提出条件与资料

1）暖通专业 PID；

2）暖通说明书；

3）对暖通空调或制冷系统的温度、湿度、压力及液面等调节参数的控制要求（集中、就地、报警、指示和调节等）；

4）与控制有关的暖通设备数据表及样本资料；

5）设备概略布置图。

5.2 施工图设计（详细工程设计）阶段

5.2.1 接收条件与资料

1）控制室的供暖通风设计条件；

2）暖通空调或制冷管道仪表流程图；

3）用于暖通空调或制冷系统的控制室平面布置图。

5.2.2 提出条件与资料

1）暖通专业 PID；

2）暖通说明书；

3）控制要求变更通知；

4）与控制有关的暖通设备数据表；

5）设备布置图。

### 6. 电气专业

6.1 初步设计（基础工程设计）阶段

6.1.1 接收条件与资料

1）危险区域划分图；

2）厂房内的电气装置供暖通风设计条件。

6.1.2 提出条件与资料

1）暖通专业 PID；

2）暖通说明书；

3）用于暖通设备的电气设备数量、容量及配电要求；

4）特殊用电要求 (暖通设施与配电有关的报警、指示及联锁等要求）；

5）设备概略布置图；

6）电信要求 (需要时）；

7）电气控制开关位置的说明；

8）设备布置图。

6.2 施工图设计（详细工程设计）阶段

6.2.1 接收条件与资料

1）危险区域划分图；

2）电气装置厂房的采暖通风设计条件。

6.2.2 提出条件与资料

1）暖通专业 PID；

2）暖通说明书；

3）特殊用电要求；

4）暖通专业电气设备数量、容量和配电要求；

5）用电设备位置及配电、控制、联锁要求等；

6）设备布置图。

### 7. 技经专业

7.1 提出条件

1）概算条件表。

### 8. 建筑/结构专业

8.1 初步设计（基础工程设计）阶段

8.1.1 接收条件与资料

1）建筑物平面图、剖面图；

2）围护结构构造说明；

3）供暖通风要求。

8.1.2 提出条件与资料

1）供暖通风设备平面布置图；

2）与供暖、通风、空气调节设计有关的建筑热工要求；

3）设备荷载表。

8.2 施工图设计（详细工程设计）阶段

8.2.1 接收条件与资料

1）建筑物平面图、剖面图。（图中应标明供采暖通风或空调冷 (热）负荷计算及配管等需要的详细构造尺寸，如门、窗、墙、柱、梁的尺寸，并注明建筑物的朝向）。

2）结构专业梁板布置图。

8.2.2 提出条件与资料

1）供暖通风设备平面布置图；

2）设备基础条件；

3）边长或直径 〜200mm 的预留孔；

4）地沟、预埋件、支架、爬梯及操作平台的位置等；

5）与供暖通风、空气调节有关的建筑热工要求。

6）如果采用自然排烟方式，提出自然排烟窗面积、高度、距离、方便开启装置等要求。

7）如果大尺寸风管或多层管道对层高、梁高有要求，提出要求。

### 9. 给排水专业

9.1 接收条件

9.1.1 给排水建筑物供暖通风设计条件。

9.2 提出条件

9.2.1 给排水管道接管点位置；

9.2.2 暖通设备用水条件：水温、水压、水质等要求；

9.2.3 给排水装置中的暖通设备平面布置图。

### 10. 热工专业

10.1 接收条件

10.1.1 供暖热媒参数条件；

10.1.2 锅炉房或热电站暖通设计条件。

10.2 提出条件

10.2.1 供暖或空调用热媒用量及参数。

### 11. 外管专业

11.1 提出条件

11.1.1 装置 (或单元建筑物）热负荷表、空调用水量表、供热站或供暖锅炉热负荷表；

11.1.2 供热站或锅炉房及空调冷冻机房平面布置图；

11.1.3 装置 (或厂房）界区管道接管点位置图。

### 12. 设备专业

12.1 提出条件

12.1.1 提出暖通专业的非定型设备（水箱，水罐，集分水器等）的设备外型及介质的特性、温度、压力条件及管口方位条件。

12.2 接收条件

12.2.1 非定型设备（水箱，水罐，集分水器等）的返回条件。
