## 20200515电气专业培训化工厂变电所设置及布置

培训时间：2020-05-15

### 内容提炼

1、一个合理的供电覆盖范围是 250-350m。

变压器的位置对于成本控制来说至关重要。根据我的经验，一个合理的供电半径大约在两百五十米到三百五十米之间。如果确实无法避免，供电半径可以稍微扩大，但是成本会大幅度上升，因此这种额外的成本需要被严格控制。




### 课件内容

#### 01. 变电所设置的原则

1、深入负荷中心，对于中小型精细化工项目尤为重要。

2、接近电源侧，对于大中型化工项目的 35kV 或 110kV 主变电所应考虑接近电源侧，并方便外部线路接入。

3、不应设在有经常积水场所的正下方，也不宜毗邻。

4、对于爆炸危险场所变电所，《石化规》不允许与甲乙 A 类设备房间合建且不在爆炸危险区域内，《建规》仅允许单体专用的变电所单面贴邻，并不在爆炸危险区域内。

#### 02. 变电所电压等级的选择

1、电网供电电压等级 10kV、20kV、35kV、110kV，根据工程总用电负荷计算功率：1）8000kV 及以下可采用 10kV 供电；2）8000-30000kW 可采用 35kV 供电。3）30000kW 以上需采用 110kV 供电。

具体需要与当地供电部门确认。当项目采用 35kV 及以上电压供电时，总图布置应考虑总变电所场地。

2、设备配电电压等级 220/380V、（660V）、（6kV）、10kV：1）根据 SH3038-2000《石油化工企业生产装置电力设计技术规范》，160kW 及以上电动机宜采用中压供电。根据 JGJ16-2008《民用建筑电气设计规范》，250kW 及以上用电设备宜采用中压供电。2）对于大中型化工装置较大供电半径、大容量电加热以及数量较多且需要变频大功率电机（如发酵罐电机 250-500kW）可考虑采用 660V 电压。

#### 03. 负荷等级及电源选择

负荷分级的概念：根据对供电可靠性的要求及中断供电在政治上、经济上所造成的损失或影响的程度，电力负荷分为三级。

一级负荷：1）中断供电将造成人身伤害时。2）中断供电将在经济上造成重大损失时。3）中断供电将影响重要用电单位的正常工作。

在一级负荷中，当中断供电将造成人员伤亡或重大设备损坏或发生中毒、爆炸和火灾等情况的负荷，以及特别重要场所的不允许中断供电的负荷，应视为一级负荷中特别重要的的负荷。例如：ESD、DCS 系统、大型机组的润滑油泵、防止反应爆炸的冷却水系统等。

二级负荷：1）中断供电将在经济上造成较大损失的负荷。2）中断供电将影响较重要用电单位的正常工作。

三级负荷：不属于一级和二级负荷者。

中断供电除一般停产损失外，没有其他重大经济损失或造成人员伤亡的均可列为三级负荷。一、二级负荷的定性应根据规范和工艺实际慎重确定。凡是能采取非电气保安措施者，应尽可能减少特别重要负荷的数量。

一级负荷的供电要求：一级负荷应由双重电源供电，所谓双重电源是指若干个电源中，任一电源因故障而中断供电时，不影响其它电源继续供电。譬如说两个发电厂；一个发电厂和一个地区电力网；或一个电力系统中的两个区域性变电所，都属于两个独立电源能够保证供电可靠性的情况下，同一变电所的两段母线也可以满足一级负荷要求。

对于特别重要的负荷应急电源的选择要求：主要是根据允许中断供电时间来选择。1）蓄电池不间断供电装置（UPS、EPS、DC）—— 毫秒级。2）带有自动投入装置的独立于正常电源的专用馈电线路。——0.6~1.5 秒。3）快速自起动发电机组 ——15s 以上。应急电源的工作时间应按生产技术上要求的停车时间考虑。

二级负荷供电要求：宜由两回线路供电，并且两回回路应尽可能引自不同的变压器和母线段；当负荷较小或地区供电条件困难时，允许由一回 6kV 以上专用架空线供电。

三级负荷供电要求：对供电无特殊要求，一般按其用电负荷大小来确定。

两回线路与双重电源的区别：两者都需要线路的独立性，但后者更强调电源的相对独立；此处电源是指工厂的电源，而不是设备的电源。

#### 04. 变电所布置及优化 —— 精细化工变电所布置

目前公司承接的项目以精细化工及医药为主，大部分项目整体体量不大，用电量也不大，电源进线一般以 10kV 为主，空压、冷冻、循环水等公用工程用电量占比很大，变电所以附设在动力车间为主。常规附设在动力车间的变电所一般采用单层或一层半的结构，变压器采用独立设置或与配电合并设置的方式。

1、单层布置附设式变电所。变电所采用单层布置方案，一面或多面与动力车间合建，变压器如采用干变，一般与配电柜合并布置在同一个房间内，如采用油变，应设置独立的变压器室，电缆采用电缆沟出线的方式。目前一般采用干变与配电柜同室为主。

![](./res/2020001.png)

优点：1）布置简洁，设备搬运方便：2）如变压器与配电柜同室布置，连接母线较短，母线投资节约；3) 土建投资节约。

缺点：1）土地利用率不高，不能有效利用动力车间层高；2）采用电缆沟方式，电缆沟容易进水；3）由于变电所集中设置，电缆数量较多，采用电缆沟方式不利用电缆敷设及后续检维修；4）电缆相对较长，电缆投资较大；5）变压器、电力电缆与配电柜布置在同一个房间，且变压器整体散热量大，不利于配电室降温，如设置空调，将增加变电所运行能耗。

2、一层半布置附设式变电所。变电所采用单层布置方案，一面或多面与动力车间合建，变压器如采用干变，一般与配电柜合并布置在同一个房间内，如采用油变，应设置独立的变压器室，电缆采用电缆沟出线的方式。目前一般采用干变与配电柜同室为主。

![](./res/2020002.png)

优点：1）采用夹层方案，利于电缆敷设及后续检维修；2）将变压器、电缆夹层和配电室分开布置，利于配电室散热，降低配电室运行能耗；3）配电室架空布置后，不会受到后续由于场地排水不畅而导致配电室进水的问题，提高了变电所运行安全性。

缺点：1）土地利用率不高；2）土建投资较大；3）配电室最多只有两面通风，通风散热效果不好；4）变压器与低压进线柜母线较长，母线投资较大；5）设备搬运不便，应考虑吊装平台。

3、第三种附设式变电所。该方案是常规方案的改进，可以更好的利用动力车间层高以及空压冷冻之间层高差，节约土地和投资，变电所采用二层半的结构，三层设配电室，层高为 4m，楼面与屋面平二层为电缆夹层，高度为 3m，一层层高为 5m，除了布置变压器和高压柜外，留出的空间可以用于布置比较重的工艺设备或动设备，比如空压机等，或者用布置便于人员进出的机修、值班和控制等。

![](./res/2020003.png)

![](./res/2020004.png)

优点：1）极大提高了动力车间利用率。动力车间中一层空间比较宝贵，除了变压器占用少量的空间外，其余均可用于布置公用工程设备；2）便于设备搬运，变压器室采用独立布置方式，配电室位于三层，楼面与屋面齐平，不需要另设吊装平台，便于设备搬运；3）降低了电缆投资。由于电缆夹层位于二层，桥架引出高度为 7m 左右，基本与户外管架上桥架高度齐平或略低，可以极大降低电缆在变电所长度；4）利用电缆敷设及后续检维修。由于设有夹层且布置在二层，电缆可以直接上管架，不需要上翻，后续检维修及增加电缆也极为便利；5）配电室架空布置后，不会受到后续由于场地排水不畅而导致配电室进水的问题，提高了变电所运行安全性。6）将变压器、电缆夹层和配电室分开布置，利于配电室散热，降低配电室运行能耗；7）三层配电室可四面通风，散热较好，且可以利用自然采光。

缺点：1）多一层电缆夹层，土建投资较大；2）变压器与低压进线柜母线较长，母线投资较大。

三种变电所方案布置、投资又运行费用分析：

![](./res/2020005.png)

通过对上述三种附设式变电所的方案对比，采用第三种方案，有效的利用了动力车间的高度差，优化了变电所结构，节省了电气投资，降低了运行费用，减少了变电所的占地面积，提高了动力车间的土地利用率，是精细化工项目乃至大化工项目值得推广的方案。

#### 05. 工艺或相关专业提出用电设备条件注意事项

提电气条件的目的：1）为了给电器设备提供电源。2）为了达到设备的工艺控制要求。

注意事项：

1、负荷等级：中断供电除停产损失外，没有其他重大经济损失或造成人员伤亡的均可列为三级负荷。一、二级负荷的定性应根据规范和工艺实际慎重确定。

2、控制方式应详细列出每个控制点的控制要求，比如 DCS 能不能开机，有没有 ESD 停机，连锁开 / 停机具体要求等。

3、变频器调速点如非必须，建议只在 DCS 调速。

4、状态返回信息根据运行所需要监视的实际参数确定，够用就行。

5、特别是工艺的统一规定应明确各车间的控制方式统一。

6、电机功率应附带电机级数（转速），相同功率不同转速的电机运行电流是不一样的。如果是屏蔽电机，需特殊注明。

7、对于电气专业来说仅提供总电源即可的（设备自带现场配电箱）才可称之为「成套设备」，成套设备如需要连锁、远程控制的，需向电气、自控专业分别提出条件。能提供厂家控制图最好。

8、防爆介质应尽可能详尽地描述车间具有的危险介质种类，特别注意 IIC 级介质（氢气、乙炔、水煤气）。释放源如不能精确提出具体点位，在设备布置图将介质工作设备的范围圈出。

9、安装视镜灯的设备需要明确指出。

10、车间有放空管高出建筑物的需要特别指出位置、管壁厚度。（壁厚大于等于 4mm 的钢质材料可直接作为接闪器）

11、防爆车间的静电消除器需要定位。

### 音频转录

在精细化工业中，我们的用地面积通常非常有限，有时可能仅为几十亩，这就要求我们的建筑布局必须考虑空间限制。在这样的总图规划中，如何有效布置动力车间，以确保工艺既经济又合理，同时将空压冷冻循环系统也纳入考虑范畴。

如果一个工程项目可以比作一个人，工艺专业就像我们的心脏。在我看来，电力系统就好比我们的能量，它相当于人体的眼睛和血液循环，而变电所就是心脏。因此，变电所的位置选择对于整个电力设备的造价和合理性有直接的影响。

我主要从五个方面来展开讲解：首先是变电所设施的原则；其次是电压等级的选择问题；然后是如何选择我们的国家级与电源线路；其次是较为关键的变电所布置方案；最后，鉴于我们有许多与工艺专业相关的技术需求，我会讨论那些对电力需求有更高要求的环节和专业。这些要求通常是我们规划过程中必须重点考虑的。

关于变电所布置的原则，特别是对于精细化工项目而言，这是极其重要的。就如同心脏的位置不能随意放置在身体任何部位，放错位置会导致问题。在这方面，我将分享我们公司在进行的几个工程项目的实例。

还有，我将向大家介绍一个我们在 2016 年参与的项目。这是在山东的一个案例。

在最初进行规划时，我们的项目地点设于 303 号区域，我们与业主共同确定了方案 303，在此方案中，我们设立了四台变压器，每台变压器的容量为两千五百千瓦。所覆盖的范围主要包括 303、4011、4044 和 301、302、304 号区域。考虑到公安局的整个工业区半径大约是在三百米左右，当时我们认为这样的布局是合理的。

但随着项目的深入，我们发现在 303 一带的电量流动量非常大，因此我和业主进行了多次讨论。在 87 号区域，我们决定重新配置原先的两台两千五百千瓦变压器，由于它们距离 302 号距离仅有大概一百米，这种调动省下了一项大约三百多万的投资。同时，由于减少了线路的长度，采用低压泵时的电路损耗也能大大降低，每年能节省数万元的成本。这一改动得到了业主的高度认可，我认为这是深入理解供应链与核心价值相结合的一个重要实践。

接下来我要谈的是 2018 年我参与的一个项目，地点在嘉兴的核心区域，相信坐在场的有些人也参与了这个项目。项目初期，由于电源需要从公共车间的东侧引入，业主确定的方案是将整个供电系统布置在购物车间外。二号车间距电源有大概五百米远，当时业主并不了解项目的具体要求。

在最初的方案规划时，我已经向业主指出，这样的布局是不合理的，并建议在该区域设立另外的配电设施，但业主并未接受这一建议。经过多次考量，我意识到若直接指出方案的不合理之处，可能不能说服业主。于是，我另辟蹊径，向他们展示调整方案后可以节省多少资金，这样的实际利益呈现更有说服力。随后，我通过邮件将重新计算后的投资计划发送给董事长，最终董事长批准了调整方案。

经过调整后，我们在此项目中采用的是折线图的进线方式，总容量维持在四台千牛。其中一个关键点就是变压器的容量，我们最终决定在其中调整两台，以适应项目的实际需求。

工程设计中的一个至关重要的方面：变压器的位置安排。实例来自我们近期的项目，其中一个引人关注的是，我们将变压器安置在二号车间，通过这样的布置，仅变压器一项，我们就节约了电缆投资成本，高达一千多万人民币。这显著的成本效益就是为什么特此分享这两个案例。

在我们的工程布局和工艺安排过程中，变压器的位置对于成本控制来说至关重要。根据我的经验，一个合理的供电半径大约在两百五十米到三百五十米之间。如果确实无法避免，供电半径可以稍微扩大，但是成本会大幅度上升，因此这种额外的成本需要被严格控制。

第二种情况是考虑边缘化电源供给的布局。这似乎与前面提及的有些矛盾，因为如果电源靠近工厂边缘，可能会导致供电中心距离工厂中心的距离增大，但这并不总是不可接受的。尤其是在处理低压情况，例如三万五千伏特或者十一千伏特时，工厂占地面积一般不会很大，而在三百米之内，我们基本可以满足细致化的工业供电需求。

当然，也有特殊情况，比如要建设的是医药工厂或其他高耗能产业。这些情况下，我们需要仔细考量电源的边缘化，尤其是当电源改为电缆供电时，成本会显著上升。而且，在供电距离达到六公里时，例如十五千伏的供电，电缆的造价就变得极其昂贵。

此外，考虑到大型工厂，例如占地千亩的大型设施，我们通常需要规划变电室，以优化电源的接入点。将变电室设置得靠近围墙，可以方便外部电缆的进线安装，同时也是考虑到易于管理和维护的角度。

此外，有一些固定的规范需要遵循，比如变电所不宜设置在易积水的场所正下方，也不应该设置在可能有漏水风险的地方，如洗手间。过往的经验告诉我们，这些看似小细节的地方，如果处理不当，可能会给工业电源带来潜在的风险。当遇到无法避免的特殊情况，比如三米高的冷冻机房等，就需要对工程设计进行特别的处理与考量。

故此，我们在策划和实施工程项目时，必须要细心考量和规划好变电站与相关电力设施的布局，以最大化效率和安全，从而保证项目的顺利进行。

在探讨如何有效整合电子商务和防水吊顶技术，以及在现有空间中额外增设夹层的可能性时，我们需深入思考各种方案。例如，若是在厕所旁边设立防水吊顶或夹层，则需考虑到空间的特殊需求和不同之处。我们必须遵守相关的强制性法规，并尽量避免采取不适当的措施，因为有些事情确实是出于安全考虑而无法妥协的。

随后，谈到了电力变压器的选型问题，这不仅是一个技术性的问题，更涉及到对安全规范和参数要求的理解。再有，特别提到了化工厂等爆炸危险场所。众所周知，化工场所经常面临潜在的爆炸风险，这需要我们格外小心。

上周日，江西新干的宏伟给我打电话，询问关于便利设施的安置问题。他详细说明了当地工业规范，我基于这些标准向他解释为何目前不允许将便利设施和重要设备安装在一起。规定明确指出，出于安全和可见性的考虑，某些做法是被严格禁止的。在化工领域内，我们经常会遇到一些隐蔽的风险点，这些通常不为人所注意，但对于专业人员来说却至关重要。

我强调了一点，即对于单向通行和设施接入问题，我们确实采取了一些特定的允许措施。但与此同时，我提到了需要附加一张图表以便更好地解释这一点，因为这张图是我从建筑平面上直接拍摄的，清晰地展示了设施的单向通行和平行通道。

此外，我讨论了单向平行通道的概念，特别是在进行化工工程时，我们不断地处于对刺激性材料的搬运和供应中。然而，我们也会遇到某些安装在电锁上的设备，这些或许属于甲类危险品。但在建筑学的严格定义下，这样的布局是不被允许的。举例来说，旧厂房旁边不允许擅自搭建额外的结构。

在提及关于是否允许建造多层厂房这一点时，我必须声明按照规定来看，这是不允许的。回忆起 2016 年与赵总合作的生化项目，那时在北方地区的工程要求在两个柱子之间安装设备，必须保证他们的独立性，以满足 EP (工程实践) 或 AM (替代材料) 的规范。

在处理这些问题时，我们必须科学地把握好细节，深入研究什么是真正的「天引」（可能指特殊的空间规划或者安全引导原则）。在有条件的情况下，我们甚至可以考虑细化化工流程，必须确保将甲类危险品的特性区分清楚，并根据这些特性来设计和安置对应的设施。

最后，我分享了我在面对工程挑战时的两次经历。其中一次是在绍兴，另一次则是在赵鑫那里。他的项目可以追溯至 2006 年，这些经验为我们今天的决策提供了重要的参考。

分享一个我参与的项目以及电力系统相关知识的经验。项目建成大约在 2010 年时，紧邻项目的是一个甲醇储存罐。不幸的是，该罐发生泄漏，甲醇气体沿着电缆沟渗透至我负责的变电所内，致使整个变电设施遭到严重破坏，发生爆炸。此次爆炸的影响是巨大的，据说附近几公里内的玻璃窗户均被震碎。此外，一些商铺的变更以及汽车的损坏也与此事有关，情况相当严重。

因此，我想特别提醒从事工艺创业并参与此类设施规划的同事们，在安排布局时必须极为谨慎，不可将危险品仓库设置于易发生此类事故的位置。任何疏失都可能导致无法控制的风险。

我还想谈一谈有关电力系统的电压等级选择与安全性。我们目前普遍使用的电压等级一般为 10 千伏、20 千伏和 35 千伏。其中，45 千伏电压等级是工程中使用最多的，因为超过 10 千伏的电压并不常在工程中使用。至于 25 千伏，这个等级在江苏某些地方有所应用。然而，随着时间的推移，25 千伏的使用频率逐渐减少，原因是江苏苏州曾有一位负责电力的领导调到浙江省工作，他曾推动了 25 千伏电压等级的使用，而在他离职之后，这一等级的应用便不再广泛。

以我的个人观点来看，25 千伏的应用并不特别方便。例如，在上虞地区，使用 25 千伏电压的用户经常面临停电问题，因为它涉及到重新搭建电力系统。






谈及如何确定适合的电压等级，有时我们需要考虑多方面因素来选择适宜的工地电压。根据我的个人经验和相关手册的指导，通常情况下，对于 8 千伏及以下的电压，我们可以使用几千伏的常规等级。如果外部条件不允许，可以考虑采用两路手直线谱的专线，达到大约 16 千伏的水平。当电压需要在 8 千到 30 千伏之间时，我们建议可以选择 35 千伏的等级。而对于超过 30 千伏的需求，一般我们会采用 110 千伏的等级。不过，最终确定哪一种电压等级，还需与电力部门协商来决定。这是因为如果外部环境不满足条件的话，单凭个人判断是远远不够的。

通过上述经历的分享，我希望能为大家在进行项目规划和电力系统设计时提供一些实际的参考和警示，以确保工程的顺利完成和安全运行。

在讲座中，我们探讨了不同情况下的能量配配和电压等级选择的问题。首先，我要说明的是，在常规操作中，我们通常会遇到三万五千瓦的能量需求，而这通常预示着需要增加五十千瓦。如果我们找不到现成的三万五千瓦供应，我们就需要进行相应的能量调配。

我提问听众：在你们看来，什么样的能量配置和电压等级更为适合特定的设备和情境？这时我们需要深入分析。比如，如果要实施某项操作，成本可能极其高昂。实现目标所需的投资可能高达数亿。因此，在决策过程中我们需要考虑成本和效益两个重要因素。其次，我们还要考虑配电电压的统计。例如，2038 百伏特或者 380 伏特电压是一种常规电压，我相信大家对此都比较熟悉。而另一个不那么常用的电压级别是 660 伏特。这个级别的电压我们实际使用很少，仅仅使用了两次。

接下来，我要谈谈 6000 伏特电压级别，这个电压级别现在用得也比较少了。有时候，老式工厂，可能会因为规模较小而选择使用 6000 伏特的电压级别。那时之所以会使用 6000 伏特，主要是因为过去的电动机功率很大，而当时的绝缘技术只能承受最高 10000 伏特的电压。因此，6000 伏特成为了一个必需的电压级别。

在现代设备中，我建议我们应当重新审视各类电动机和电压级别的组合配置，以期找到最为合适的解决方案。但有时候会出现一些出人意料的特殊情况。比如，我曾遇到了需要与日本设备相适应的情况。这些设备使用三相变压器，而在其他国家，面对类似情况时，我们可能会考虑使用一个小型变压器，将电压从 38 伏特降至 220 伏特，然后再根据实际电动机的需求来确定供电电压等级。

在选择电压等级时，我们通常会参考相关规范和手册。原则上，对于功率在 167 千瓦及以上的电动机，通常会使用 6000 伏特或 10000 伏特等级的供电。如果设备功率在 250 千瓦及以上，那么我们会选择使用中压供电系统。但实际情况有时会要求我们做出不同的选择。我提到了，某设备的功率为 256 千瓦，我们可能会考虑使用变频器和循环水泵。如果在这种情况下使用 10000 伏特供电系统，成本会非常高昂。比如，一个适用于 250 千瓦设备的变压器可能需要六十万以上的投资。

在探讨价格定位时，若一事项的费用是三百万元，那它涉及的财务压力便相当重大。如果可降至三百八十万元，那其价格优势就会明显增大。因此，制定价格需根据实际情况仔细考量。在化工行业中，我们常常面对多变的情况，例如：或许今日有新的九泉水资源，或许又是消防棒需求增多 —— 这些都是化工业务中的实际问题。如果一个项目的产值很大，其功率需求可能高达数百千瓦。按照常规安全规则，就必须实行消防巡检等安全措施。目前虽能勉强满足巡检要求，但从整体上看，我们还是未能完全符合安全规范，存在强制性的缺陷。

从多方面综合评估后，我们可以决定适当的液压等级以及相应控制措施。例如，在装修大型外墙时，如果空间半径较大，变电距离较远，那么可以考虑采用 660 伏的电压级别。类似地，对于需使用大功率电加热设备的场合，采用 660 伏的供电级别也是合适的。另外，如果是从事发酵工作，并且变频器数量众多功率较大的情况下，660 伏的电压等级也是值得考虑的选择。

我回忆起四年前的一个案例。当时海正的某个项目中，变频器最初是设计用来控制一个 150 吨的容器，其电机功率为 250 千瓦。我们最初是采用 380 伏的供电系统。然而，后来由于物料变更以及发酵的种类发生改变，搅拌机功率被更改为 450 千瓦。当时业主提出了两个方案：一是维持原来的 380 伏供电系统，但这样在财务上显得非常不合理。第二个方案是通过 660 伏供电系统来满足额外的功率需求。然而，这样做的成本相当高，只是变频器方面的投资就需要四百多万元，再加上其他花费，总计可能需要五百多万元。

讨论后，考虑到我之前接触过 660 伏的供电系统，并提出了采用 660 伏电压级别的建议，最终他们决定采用这个建议，使用 660 伏的供电系统来驱动变频器。通过这个案例我们可以看到，针对不同的技术要求和财务预算，选择适当的电压等级和供电方案是至关重要的。

在变频器的选购中，660 伏与 380 伏的变频器在价格上差异并不大，这主要是由于二者在绝缘处理上相差无几所导致。就电缆而言，1000 伏级别的电压可以满足 660 伏的使用需求，且运行稳定无忧。通过对设备进行 660 伏的整体改造，节省了相当可观的成本，大约在 300 万左右。

然而，在电力系统的设计中，我们有时还会遇到注重功率大小的问题。当面对大功率设备时，我们必须深入考虑相关因素。

接下来，我将分享一个关于供电半径的案例。这是一个我们最近承接的 PDH 项目，涉及设备改造。原供电地点位于距离我们一定距离的地方，当地有冷却塔和循环设备。供电点至设备的实际距离约为 1.2 公里。考虑到这一供电距离和设备的功率需求，实际容量可以从电站输送到此，具体数字是 500 到 600 万瓦。

我们还模拟了一个场景：如果使用低压控盘供电，那么我们计算一下，功率为 550 千瓦时，实际的电力供应将是 1700 万瓦。显然，这样高的成本对于深处地方的供电来说不划算。

因此，我们有建议改用第二种业务模式 —6500 伏的供电方案。然而，由于业主的考量，最终决定可能并没有接受我们的建议。

在进行电器系统设计时，经常需要评估成本与效益。例如，如果原本打算使用 660 伏标准，而改用 6500 伏供电，这能为我们省下不少费用。在电气系统投资中，电缆常常是成本最高的组成部分。对于装修项目，电缆的投资不容忽视。

最后，我想强调电力供应的重要性和供电等级的选择。由于工艺需求复杂多变，选择合适的供电等级变得尤为重要。我们根据对供电可靠性的要求和中断供电可能导致的政治、经济影响程度来确定供电等级。

供电等级可以分为三级。第一级是关乎人身安全，中断供电可能会导致人身伤害。第二级是经济损失，特别是在竞技领域，供电中断可能引起重大经济损失。第三级则与影响重要用电设施相关。总之，供电等级的选择需要综合考量各种因素，旨在确保供电的可靠性和安全性。

在谈论单位正常工作时，有一些情况我们平日不太可能遇见。以中南海为例，这是我们一般人难以接近的场所。接下来讲的是「一级负荷」，在此类负荷中，有一个特别重要的活动 — 定义激活。当发生火灾，在电力中断可能会造成人员伤亡、重大设备损坏或引起中毒、爆炸等严重情况时，我们必须确保这些场所的供电不能被中断。这些场所应当被视为有着特别重要的基础负荷。

以一个简单的例子来说明，我们通常考虑的是 ESD 系统的类型。由于我们的仪表中包含了应急停止 (ESD) 功能，比如首发装置中的迪塞斯系统，还有一些大型的基础设施支撑系统，一旦发生停电，可能导致整个系统报废。

接下来，第三点是防止反应爆炸的冷却系统性能问题。这个问题通常容易被忽视，尤其在特别重要的时刻。当很多人都关注工艺活动时，一些人可能会考虑水产品提取工艺。如果不提供冷却，可能就会出现问题。在化工工艺中，搅拌属于二级负荷，但我们往往可能忽视这一个事实，即使我们是循环式冷却，使用冷冻水，如果突然停电，可能会带来重大风险。

所以在这种情况下，我们需要提高警惕。再来讨论一下所谓的「二级负荷」。如果一个经济损失较大的部门发生了电力供应中断，那么可能会影响一些重要设备的正常运行，这也是二级负荷的情形。

我们可能会遇到类似的情况，例如在发酵工艺中，如果停电导致搅拌停止，可能会造成较大的经济损失。

而「三级负荷」则是既不属于一级负荷也不属于二级负荷的其他负荷。在这个等级中，电力中断除了一般的停产损失外，不会造成重大经济损失或人员伤亡。对于这类负荷的定性，应根据具体规定和工艺的实际情况慎重确定。

此外，在可能的情况下，应采取适当的预防安全措施，尽量减少对特别重要负荷的影响。

在这里，我想强调，当我们讨论工艺活动时，决策时一定要考虑到实际工艺的具体情况。例如，尽管所有这些听上去都是二级负荷，但对于我而言，可能并不一定能够完全实施。当然，通过外围的一些安全措施，也许能够实现预定目标，这无疑是最佳的做法。

比如考虑冷冻技术的应用，可能会使整个系统的供电更加合适、更加稳定。

最后，供电的要求也是至关重要的一点。我们需要考虑，为了保障供电的稳定性，我们应该采取哪种方式来实现这一目标。

我们今天要探讨的是在三级符合电力供应方面，到底应该选用何种供电方式。根据相关规范，比如一伏尔等级，应当由双重电源供电。所谓双重电路，是指当一个电源发生故障停止供电时，仍不影响另一个电源的正常供电。

例如，两个互不相连的发电厂，或者在一个电力系统中，两个不同地区的变电站，都可以被考虑作为独立的电源。当然，只有在供电可靠性得到保障的情况下，同一个变电所的两个不同线路，也可能满足特定的供电要求。

这里还有一个补充，是我根据实际工作经验添加进来的。我曾在参加培训时，与联合沟通工作的同事们讨论了这个问题。培训中提到，比如说我们有时候会考虑，一家店的电力供应是否可以完全依靠农业变电所。而对此，咱们需要对能否满足供电标准持开放态度。

比如，在我们的变电所，电力可能同时来自上级变电站和当地电网。如果其他变电站也依赖同一地区电网，那么从两个变电站得到电力，并非特别有意义。因此，只要能确保供电的可靠性，就可以认为满足了供电要求。

然而这也意味着我们需要承担一定的风险。事实上，电力部门并不会对此给出任何保证。万一两个电源同时出现问题，那将会怎样？所以，针对规模不大的项目，我们会考虑使用备用发电机来确保供电需求得到满足。

在大型工厂中，如果工作量较小且需要稳定的电源，此时的解决方案可能就是运用一路来自电网的供电加上配备的发电机组。这样的配置，由于是两种独立的电源，就能够保证供电的连续性和安全，满足硬性要求。

如果两个电源都来自同一电网，那就必须自行承担相应的风险。对于特别重要的设备组合，电源的选择应主要考虑允许的中断时间。例如，我们通常会采用带有保障连续供电能力的 UPS、或是直流屏这样的毫秒级响应设备。再者，带有自动投入装置的专用配电线路，也是一个非常重要的配置，它可以在必要时自动切换电源，确保了电力供应的稳定性。

配电器回路通常的时间范围在零点六六秒至一点五秒之间。继而提到的，是快速启动的发电机，其启动时间大于十五秒。事实上，不同的场合对于设备选择和时间要求有着不同的考量，必须依据实际工艺需求来确立。例如，在工业应用中常用的二十五千瓦空间，标准做法是两个回路供电。而对于变压器的容量，常见是五千千伏安，当然，当需求较小时或面临困难时，可以选择一路六千伏或更高压级的专用加工电路。

由于现如今工业加工线路的维护相对较少，一般考虑的还是两路供电的安排。这两路供电最好来自不同的五千伏段，但也可以来自同一个。在这一点上，我们对供电系统的适应灵活性非常重视，而在供电规模大小的表示方式上，一般我们会使用中等规模的电火力进行表示。

接着，区分了单一电源和双重电源的概念。双重电源要求两条电路都必须是独立的，并且还强调了电源的独立性，即指从外部替换的电源，而不是在场内设定的电源。

此外，我还想重点介绍关于细化化工过程中的一些布局策略，尤其是在动力车间。由于场地空间有限，通常不超过一百平方米，所有的水电控制板都要布置在一层，往往出现空间不足的问题。这是今天想要着重解决的问题。在金属工艺过程中，由于工艺量通常相对较小而电力需求可能较大，我们往往会将动力车间的电力系统、冷冻和空压设备布置在一起，以此来协调空间和功能。

在我们原来的学习和应用中，常规的做法是采用单层动力车间，通常这些都位于一楼。另一个布局方式是采取一层以上的结构，比如电缆层和变压器的布置。变压器通常是独立的部分，或与某个点相结合，例如与配电设施合并布置。如果有必要做出改变，通常会考虑与配电系统合并布局。

首先，关于我们通常采取的独立部署策略，这里我要梳理以下三种布置方案。先说常规的两种，随后我将陈述我个人认为相对较优的方案。关于电气布局，我们通常会采取单层布置模式，在这种配置下，动力车间的电气组件一般会布置在一侧或多侧。如果使用的是干式变压器，它们通常会和配电柜一起放在同一个房间内。若产品设计没有改变，那么变压器应当单独设立。电缆的布置则普遍采用电缆沟的方式连接，现行做法一般是选用标识为红色的电缆。我之前准备了一张图示，大体的布局就是这样的。具体到某一块区域，可能会有大量电缆布置需要注意。

经过两天的讨论和分析，第二种方案可能相对简洁，设备搬运相对容易。如果设备要安置在一楼，可以直接搬进去，非常方便。如果变压器采用配电设备的连接方式，由于布线长度较短，投资上比较节约。同时，由于仅需布置单层，土建投资也相对较低。但这种方案的缺点是不能高效利用车间的空间，主机的使用率不高。

第三种方案涉及到电源线的布置。在考虑到电缆沟布置时，我们必须特别留心。使用电缆沟的方式时，进出电缆会比较顺畅。不过，如果我们在设计时与地面保持一定的距离，这样螺丝不容易进入，施工过程中需要特别注意这一点。但电缆集中布置时，数量较多会导致辐射问题，并且不利于后续的维护工作。实际上，有时现场的情况会迫使我们去重新审视这个问题。毕竟，等电气项目完工后，要进行任何更动或者维修，几乎是不现实的。

总结来说，在处理精细化工程时，初次安装考虑电缆的选择和布局非常重要。到了后期的改造或维护阶段，整个系统都充斥着大量的电线，这些都是我们在布置方案时需要综合考量的因素。

原讲座中的话语在口语化、极具即兴性的语境下产生，其中带有停顿和重复。将其转换成书面语，必须对语句做出适当的调整，以符合书面表达的连贯性和逻辑性，同时确保信息的完整性和原意的精确传达。

修改后的内容如下：

在原先的情况中，电板是难以拿出的，实际上，这不仅仅是一个简单的操作难题，而是一个相当棘手的问题。首先，电板紧固在设备内部，无法轻易拉动。其困难之所在，不仅仅是电板自身结构的限制，还包括了因其无法移动带来的维修和检查的种种不便。

其次，在这个问题上，我们还需要关注电缆的长度和负载的大小。电缆过长可能导致管理和维护上的困难，而电缆负载的大小则直接影响到系统的稳定性和安全性。这些问题的存在，使得整个电路系统的优化和改进变得更加迫切和复杂。

虽然目前我仅仅提及了这个问题并提出了相应的方案，可能会有人尚未感受到其复杂性。不过，随着我接下来的讲解，相信大家会对这一问题有更为深刻的理解和体会。我希望在阐述完整个问题的背景和解决方案后，大家能够从中得到启发并感受到其中的挑战和美感。



关于为何提及此问题，之所以讨论这一话题是因为，在我们目前的电力系统管理中，对户外电力设备的管教是十分明确的。通常情况下，户外的电力设备，比如我们观察的一些顶层电缆，常常位于地面以上八米的位置。当提到电缆时，我们所指的是那些从政府部门延伸出来，并被拉升至八米高的电缆。尽管高度仅为八米，但若是进行充电传输操作，距离感宛如延伸至八千米一般。这种距离的变化意味着，如果存在两千千瓦时的「空电」（指未被使用的电量），那么实际上就等同于一万六千千瓦时的电量。

稍后，我将继续探讨采用第三种方式将电缆进行前置处理的方法。此外，关于变压器与电缆配电柜，常常它们会被放置在同一房间内，这样会有一个缺点：变压器散发的热量很大，这对电力设备的配电操作并不利。如果考虑安装空调系统来解决散热问题，必然会导致能源使用的重新配置。我曾经精确计算过，以之前的案例为例，变压器散发的热量差不多占了我们整个变电所散热总量的一半甚至更多。实际上，变压器的热量散发是可以通过特定手段进行有效管理的。

我们在配电柜的设计时，现在通常会考虑到低频或软启动设备的需要。如果没有适当的考量，我们可能需要额外考虑设置空调系统。当变压器和配电柜一起放置时，所需的空调冷却能力将会相对较大。我记得在 2016 年访问太仓的一个项目时，发现一处速冻设备故障，导致电缆保持在过高的温度下，温度根本无法降下来，空调系统的散热负荷非常巨大，设备运行时的能耗也相当高。

虽然针对较小的低压电力设备，可能并不需要这样高的能耗，但后续我们会出具一份详细的报表。首先，我们可以看到一个半层结构的设备布置，之所以出现一半层的结构是因为动力车间的层高一般在七到八米之间。为了有效利用这样的层高，我们在后面部分设置了电缆夹层。正如我刚才所说，单纯使用电缆勾存放电缆并不方便，因此我们设计了一个可供电缆穿越的夹层。这样一来，下面是夹层，上面则是布线架，配电及电脑的布线将变得更方便。不过，由于变压器（尤其是那些功率在两千五百千瓦以下的变电锁时机柜）有其特定的放置要求，如果变压器以双层布置，在设计时应将变压器放置于适宜的位置。

一体化的 BR 系统常常是独立设计的，像这种一层半结构使我们能够更合理地利用动力车间的层高。至于冷库，我们通常的设计高度也是八米。在一楼的三米空间中，我们设置了三十九万九以增加三米高度的空间。

在布置讲座的语言稿到正式书面语言时，我注意到了诸多细节，并且努力保留了原有的语义和语感。以下是我对原文的整理：

在庭院中，我根据我所示意的构思绘制了制定的布局图。这样一来，预计下面的空间大概是四米半到五米左右的尺寸。在此基础上，我就可以重新设计变压器的置放位置，通过合理的割裁，使之更为合适。我认为，这样的改进，相比之前的单一方案，提供了更好的改良和多种选择的可能性。

在电缆的安放方面，它可以达到十分便利的效果，特别是在工厂的环境下。如果暂时忽略其他条件不变的情况，最优的布局方案就应该是那些能够方便操作和安装的设计。事实上，在成本上的考虑也是必不可缺的，毕竟量大从而产生的投资也是相对较高的。我估计，仅今年的投资就得达到一百万元。因此，如果条件允许，我们应当追求变量和效益的叠加。

就像当初在做华丰项目时，刚好赶上网红城市重庆的热门时期，我讨论了一款高压变压器的使用。这款变压器的优点在于它所采用的省电方案，不仅有利于多电缆的放射，还能降低后续的维修成本。而且，这种设计允许变压器和电缆的夹持部分进行分布式的布局，进而有效降低变压器配电柜的散热问题。

其次，此方案还出色地解决了运研号的问题，增强了配电室的排水效果，使之不易因场地排水不畅而导致进水问题，显著提升了电所的运行安全性。同时，我们再次强调土地利用效率的高效性，毕竟，例如在一楼的区域内，我们能够最大化地利用空间，而不是需要为其他设施另行购买空间。

在成本控制方面，我发现土建投资的成本得以降低，这在部分是因为额外增加了几层楼层的设计。另外，由于配电室的特殊设计，它在物理层面上的散热和通风效果并不理想。而且，由于要考虑到楼梯的空间，使得人员的流动可能受到限制，这对于能效的优化是不利的。

此外，由于变压器的输入线和母线较长，这意味着在搬运过程中要从上面搬至下面再进入设备，这比前两种方案中的线路要长很多。因此，这样长的线路会增加阻力，对于搬运和吊装都会造成一定的难度。如果我们考虑到需要通过楼梯搬运设备，这无疑将造成更大的不便。

因此，我想重点说明的是，从去年开始，我发现许多项目都开始应用这种新的方案。不管是浙江医药项目，还是羊绒制品供电所，我们基本上都在这些项目上采用了类似的设计和布局方法。

通过如上整理，我努力确保了内容的完整性，并保留了原讲稿的精髓，同时进行了必要的错误更正和语言优化。

在这次讲座中，我们采纳并实施了一个具体的方案。这个方案我称它为 "两层半" 结构，其核心在于利用动力车间内的层高差异。在设计方案中，我们通常会考虑把一层的空间保留出来，这是因为一楼的位置十分宝贵，有可能会设一个楼板厚度仅供给空压机使用，因为空压机的高度要求并不是特别高。至于二楼，我们可以设置一个大约三米高的夹层，由于冷冻设备的高度一般较高，大约八米左右，而空压设备的高度大概在五到六米之间，所以我们会根据具体需求制定严格的高度标准。

因此，整体考虑中，一楼主要用于空间的留出。接着我们会将二楼和三楼的电量合并，整个配电系统则被放置在三楼。通过这样的设计，三楼的配电区域的地面标高与冷冻设备区域的地面标高一致。此外，变压器会被放置在一楼，因为变压器相对较重，重量大概在五到八吨左右。一楼则可以考虑用于容纳易于进出的维修人员、值班室、控制室等。配电室的一大优势是电气柜并不沉重，而且配电系统设计上并不需要经常的人为干预，放置在楼上能保持一个更为洁净的环境。

以上所述方案是我在实践中探索出的一个试行方案。当我们在考虑楼层的使用时，可以看到一楼和二楼的设计基本相反。比如，一楼可能会放置急救设施或是中央空调系统，其中一些环节像冷冻水泵的高度需求较高。至于机修等功能区，则是在一楼安排，除了两台变压器外，其余部分希望占用的空间能保持最小化，占据点状空间即可。

至于变压器为何要放置在一楼，我之前提到过两个原因：其一是根据规范的要求，在高度方面有严格的规定；其二是变压器相对较重，大约五到六吨，如果放在二楼可能会对结构造成一定压力。因此，我们尽量将重物放置在低层。进入二楼，我们看到的是五米高的空间，主要用于冷冻设备的布置，因为这些设备高度要求较高。电缆加成区域的层高大约是三米左右，而楼面上则摆放着配电及其他附件。

综上所述，我们对于变电柜的数量和布局也做了详细的考虑，确保整体结构合理，能够满足实际使用需求。

在整理这次讲座的语音稿过程中，我们将对语言进行适当的润色和校正，以确保内容以书面语标准呈现，同时力求保留讲座原意和细节。以下是经过整理的讲座内容：

首先，我们不再需要之前提到的数量。其次，在我认知的工作环境中，我不用过度考虑设备的布置，因为我可以直接使用吊车将设备放置到位。通过这样的方式，我们可以方便地导入相关的反馈资料，无需担忧过多的调试问题或吊装问题，整个过程也显得更加清洁高效。

接着，我想指出的问题是，这种作法提高了数据间的利用率，也优化了空间的绑定使用。例如，在其他专业领域，比如电气设备的搬运工作，就变得更为简便。正如我之前所提，如屋面与楼面平齐，那么是否考虑安装空调就变得无关紧要了，因为可以直接将设备搬进楼梯。

第三个点是，这种方法能够降低电缆的投资成本。由于我们的夹层安装在二楼，设想它就位于此位置，那么层高在接通电源后也能直接引出。这意味着无须使用过长的电缆，因此投资成本减少。当我们考虑七到八米层高的情况时，这让电缆的通路布置变得相当便捷，同时也减少了电缆的数量。

在楼面的高度约为八米的情况下，我们不需要在横向进行布线，而竖向的布线也因而变得不再必要。这样一来，相关的电缆和配件成本得以降低，同时也便于利用电缆散热。

此外，后期的维护也更为方便。在旧有的布局中，如若是在电缆沟等位置，我们可能不得不铺设长距离的电缆。然而现在，我们可以直接搭建平台，轻松引出电缆，简化了布线过程。

我还提到了夹层的设计，它不仅优化了电器的布局，而且防止了水渗透和排水不畅的问题，这是常见的优势。再者，电缆夹层与配电室分离，可以有效散热，降低运行能耗。

我们建议配电室应位于建筑的三楼。由于这一层四周均未封闭，能够自然采光和通风，进一步降低了能源消耗。至于缺点，我个人认为并不多。如果必须指出的话，就是建设成本可能会有所增加，因为土建投资需考虑额外一层的建设。但相比之下，这也意味着我们可以得到更多的使用空间。

对于变压器和低压进线的配置，根据预算，我们可以预见大约五千左右的布线量。在我之前的经验中，这个数字是可行的。

总体而言，以上内容涵盖了讲座中提及的要点，包括工作方法的变革、设备布局的优化、成本降低的可能性，以及维护过程的简化。希望这份书面语稿能够准确地反映了讲座的原意和细节。

在整理这次讲座的语音稿内容时，我们首先确保细节得以保留，接着我们强调原文的语义与语感，同时对错别字和不符合语法规范的病句进行了修改。以下是经过整理的书面语内容：

在之前的讲座中，对比了几种不同的建设方案，其中我特别提到了方案二。如果我们实施方案二，我目前所了解的并倾向于采用的是下行线的方案。从总体上来看，五线输电系统并不是特别复杂。进一步的比较显示，方案二的效能相比方案一有所提升，系统更加集成。

我们需要关注的是，这种对比并不仅仅是技术上的对拼，更多是投资效益上的比较。在我的分析中，我重点对比了三个方案，特别是在土建方面的成本。我当时主要考虑了楼板的构建，并没有过分纠结于细节。另一方面，多层模板的使用在这种对比中占有一席之地，不过更关键的是电缆沟的部署，因为很多情况下电缆沟的存在对整体布局有很大影响。

至于无线技术方面，虽然无线传输长度有一定的限制，但以五线系统为例，实际长度大约是 8 米，而非一些人可能认为的更长距离。

回到电缆的话题，我曾经做过一个估算，那时考虑的是两台 1600 伏安的变压器。这一数据是基于变量计算的，因为它们之间的比较会涉及到电能量的增加，以及可能的运行误差。

因此，在总的投资方面，我们要看的是长远的经济效益。例如，在考虑了损耗前后的配电柜数量，方案二有可能需要安置的配电柜达到了 38 台，其投资相比其他方案可能会高达 86 万。

接下来，我想强调的是，不是所有的场合都能够使用这些新技术，特别是当考虑到工作中的电力需求时，这其中的成本和效益是需要详细评估的。在我的变电所设计案例中，我设想可以安置 40 台配电柜，并计算出相关的年损耗成本。与此同时，方案二的投资预计可以达到 160 万，其中一次性的大型投资可能在 37 万左右，这样不仅可以节约土地资源，还有可能降低整体的投资成本。

综上所述，我认为未来在设计精细化工程变电所时应该考虑这些节省土地和成本的新思路。这些变革可能会带来效益的提升，并有望被广泛推广。以此为出发点，我们对供电的建设和提供的条件会进行更全面的考量，以确保在我们所在的专业领域内，无论是主导产业还是较为简单的系统，都能享有适合本身需求的供电支持。

这样的讨论和评估，是建设和运营中不可缺少的一环。我们的目标应当是寻找和实现一个更合理、更经济的工程方案，这也是我从这次对比分析中得出的结论。希望这些信息能够对未来的决策和设计有所帮助。

在进行讲座整理工作中，我们需要将语音内容转换成正式书面语，同时保留所有细节、原文语义和语感，并且修正错别字和病句，让文章符合中文语法规范。下面是按照要求整理后的内容：

各位朋友，非常感谢大家积极地提出问题，但我注意到，提问中有些地方并没有完全符合我们的要求。例如，关于我们该如何负责，特别是在那些需要频繁住宿的情况下，我们通常会在外宿落。有人提及了地质条件不佳的地区，我首先想到的是地质承载力不充分。确实，自然地震区如震度八度，六度等级的地区，为了确保建筑物和其他结构的安全性，如果地质条件不佳，为了使家庭能够像正常家庭一样安全居住，我们需要采取哪些措施？是的，我们需要设计一个坚固的结构来应对这种情况，这就涉及到了一个概念 —— 界面，特别是构造的界面，它应该更为稳固和宽大。

回顾我最初来到这个地区的时候，我直接遭遇了这样的选择问题。我发现，面对变化，我们需要有一种能够促进收藏的方式，因此结构也随之改变。但是结构的后两部分也需要经过相应的修改。我自然而然地想到了上面的描述，不过详细的写法我还没有掌握 —— 这些变化的确令人费解。在这里，我注意到前面提到的两项中有一个面设备的位号；这应当是一个具体的名称。

我认为有些常规的内容我就不再赘述。在后续部分，如果我们能够处理好前面的问题，那么其他相关问题也就会迎刃而解。关于二维结构模型验证，案例中提到的‘几节伏'，实际上指的是‘九十九块二维模型属于几何验证'。

接下来，我想讲述一下我的设备所有的运行方式。具体来说，我们采用了哪一种运行方式？是变频运行还是采用了新型的三角运行方式？或者是正反转驱动方式？正确的答案是，这关乎控制方式的选择。实际上，关于如何进行精确控制，这个问题还不是特别清楚。因为如今，我们发现增加了许多成本。

再来看第三点，为何这个位置的颜色被改变了？实际上，在执行标准操作中，你们也会意识到这个地方是一个成套系统。什么是成套？成套意味着这部分设备最容易出现问题。因此，你们在进行设计时不应该再犯错误，因为错误的成本可能比功率值一千万高百分之五十。然后，我想再详细讨论一下，比如电气设备的等级，国家等级。等级这一概念刚才已经提及，这里指的是在没有其他重大经济损失或人员伤亡的情况下，仅有产权损失的事件。

第三点要求符合定性分析，并能够适应工艺流程。确实，在我们现役的工艺实践中，很可能需要验证某些情况，比如我们可能需要验证洗白水的质量。提到专业性时，确实，我们会经常遇到一些技术问题，有时候并非因为场地问题，而是技术上的挑战。对我来说，当遇到这样的问题时，我们需要进行深入的讨论确定解决方案。此外，控制要求也是我们需要考虑的，这涉及公司的邀请问题。

以上就是我关于该议题的讨论和阐述，希望能为大家带来有价值的参考。谢谢大家的倾听。

在本次讲座中，我将着重讲解与设备操作相关的两个重要方面：一是开机和停机控制要求，二是变频调速及反馈信号的处理。

首先，我们针对设备的开停控制必须细致把握，确保每一步操作都明确无误。在我们的操作中，一个核心问题是判断设备是否需要开机或停机。当控制要求中明确提出需要停机时，我们应立即执行停机操作。此外，关于停机的具体方式，无论是怎样的停机形式，我个人认为，关键在于设备可以安全有效地停下来。我不过多关注它是连锁停机还是正常停机，但务必要注意的是，我们不能混淆开机和停机的状态，这一点在实际操作中容易出现错误。曾有过这样的事件：操作完成后发现设备仍处于开机状态，而业主实际上只需要我们执行停机操作。因此，我觉得我们应与业主紧密沟通，明确他们的需求是否是单纯的停机，还是具有某种特定条件的停机。

接下来，我们来谈谈变频调速。在许多设备调试过程中，常常需要进行变频调速操作。这里的问题是，我们应该什么时候进行现场调试？在原则上，如果通过远程调节就能解决问题，我们应尽可能避免到现场进行调试，因为现场调试通常会非常复杂和耗时。但如果遇到特殊情况，我们也必须做好现场调试的准备。

现在，谈谈反馈信号的问题。过去，软件对信号的处理常常是只要设备运行正常就足够了。但现在，由于系统越来越复杂，我们需要处理更多类型的信号，如「运行故障」或者「运行加故障」。所有这一切，对于我们工程人员的工作来说，本质上没有太大区别，但成本会有显著提升。例如，之前仅处理一个信号点的成本可能是两百元，而现在需要处理更复杂的信号点。虽然故障信号有时似乎并非十分必要，但在没有采用电动机保护器的情况下，它们仍具有实质意义。对我们来说，关键是能够迅速识别故障并将其排除，而不是仅仅在现场寻找故障的具体类型。如果没有采用到实际的度或者是高精度的标准，则可能接收到的故障信号会更多。在这种情况下，检测故障信号的确切情况变得更加重要。

因此，我呼吁大家在设计和书写控制方案时，不要草率处理，不能只简单地记录「运行正常」，而应该充分考虑成本因素。在控制方式的选择上，统一性至关重要。如果在同一时间内有不同的人进行操作，就更应该保持统一的标准和方法。

总之，无论是控制要求还是信号处理，我们都要紧跟技术发展的脚步，提升操作的精确性，同时高效地沟通以满足业主的实际需求。只有这样，我们才能保证设备的正常运行，并最大程度上减少不必要的成本损耗。

在课程的讲解结束之后，我们可以一起讨论一下这个主题，这实际上是非常重要的。如果处理不当，之后进行修改将会是一件非常麻烦的事情。我记得应该是在 2016 年的时候，我参与的是一个全面的通项目，整个项目。当时项目已经结束了，而且就快过年了，项目也全部完成了。那个时候，总共有二十多台设备需要处理。

接下来，业主表示他们的电机出现了一些问题，现在的状态不佳，必须考虑到电机在停机状态下的应用情况。那时候已经是年底了，而且正值过年，要找到解决问题的人员也变得比较困难。后来我们是怎么解决的呢？我们最终动用了大约十几人，并且用了一个星期左右的时间来明确问题并解决。所以，我认为如果公司的处理方式出现错误，实际上修改起来的工作量是巨大的。对于设计图纸而言，这些问题可能只是小事，但对于现场工作人员来说，修改起来的难度就大得多了。

然后，说到状态反馈，我最近也在写关于这个问题的文章。因为像我们现在许多的项目，都采用了变动机保护器的方案。如果你使用了电动步进机保护器，并且这个保护器的反馈信号不需要链式反应，那么我的建议是可以采用通信的方式来处理，这样可以节省很多的成本。

第三个问题是关于电机的结束状态。为什么我上面要提到显示电机的结束状态呢？这确实具有一定的重要性，因为不同的电机，比如二级、四级、六级甚至八级电机的电流是不一样的。例如，同样是 15 千瓦的电机，二级电机的电流可能是 28 安培，而四级电机可能是 30 安培，六级电机或八级电机可能会更高，这意味着在选择时整定值是不同的。

在搅拌机等设备中，通常情况下使用的是六级或者八级的电机，因此运行会相对缓慢，所以电流就会相对更大一些。或者说循环水冷却系统的冷却塔，电流也是相对较大的。实际上，我建议注意屏蔽电子塔的问题，从电机层面控制，实际上电流可能会非常大。

此外，对于负载重的电机，相对来说电流也比较大，因此使用的电机面积也就要相对较大。这个时候，需要特别注意的是，我们应该清晰地了解我们手中的设备究竟是怎么样的。至于重型电机，例如直立式或者屏蔽式电机，如果是屏蔽式的，我们通常会考虑使用加固型的电机。比如说，电机空转的时候，电流可能会超出正常范围。

最后，我要提到的是处理陈涛的问题。这里的「存到手里」是什么意思呢？在这个问题上，大家需要有所了解。

在整理讲座的语音稿时，我特别注重语言的逻辑性与书面表达的清晰性。以下是我对原文的整理：

首先，我认为在设备的应用与管理中，我们必须不断地进行审视和确认，不可止步于对设备本身的了解。每一件设备，尤其是成套设备如配电柜、配件柜和控制柜等，都可能配备有诸如真空泵之类的组件。厂家在提供设备时，往往还会包括一系列控制功能。然而，这些功能并不总是以成套形式存在，它们可能是单独的部件，需要我们自行去判断、配置和维护。

成套设备的收益性较高，通常情况下，我们只需为其供应电源，无需操心其他细节。但是，非成套设备要求我们自己实现所有的控制和连锁机制，这就大大增加了对控制系统的要求。因此，我们在设备管理过程中，最好是能充分利用厂家提供的资料来指导工作。

自我感觉当专业人士进行交流时，必须确保信息的准确性，以免误导同事。此外，在介绍像红豹这样特定的文化媒介时，我们需要清楚明确地阐述其使用方法和具体细节。我最近也在研究如何更准确地描述与防爆区域有关的技术要点。理想情况下，我们需要详尽地标记出管道和阀门，尽管这会增加工作量。个人建议在车间内工作时，可以优先考虑标注外围的主要资源点，而内部细节则可以相对简化。

我们还需要注意的是，特殊介质如与水合系有关的化学品，这对于安全管理至关重要。例如，最近我们讨论了一项与垃圾焚烧相关的项目，我们注意到固定设施的防爆要求由于项目的不同而变化。基础设施的防爆等级通常非常高，这是我们必须严格注意的。此外，为避免灾难性的后果，我们须确保设备具备防回流的功能，并且在顶灯等照明设备的安装条件也应当受到重视。

总之，无论我们面对的是哪种设备或者哪个项目，安全总是我们的重中之重。通过有效地梳理和使用厂家提供的资料，我们不仅能够确保设备的正常运转，还能够提高工作效率，确保人员安全。

非常感谢今天各位的聆听，在整理这次讲座的内容时，我们需要确保每个细节都被传达出来。根据所提到的几个要点，我将进行一次梳理。

首先，对于要实现的目标，我们必须确保它能够顺利完成。在这过程中，若有任何部分不符合标准或是存在问题，我们需要大家共同识别出来，以便后续能够进行必要的修改和优化。诸如此类的问题，通常容易被忽视，尤其是当工作进行到某个阶段，可能会有一整部分因疏忽而被遗漏。举一个具体例子，如同讲话中提及的工业化学工厂，通常的化学车间顶部可能都会装有一些工业设备。

接下来，我们提到符合规范的部分。例如，如果一个工厂在安装出货器之后，我们可能会考虑不设置完工检验。这种改变在管理和操作上可以为我们带来便利。然而，必须要注意与外部的沟通，确保质量的检验不因此而被忽略。

此外，我们讲到了机密性消毒器和精灵消毒器这样的设备，这些都要引起我们的注意。需要各位将这些关键点与我们今天的讨论联系起来，并且确保它们都被明确标记出来。

最后，我要感谢大家对我讲话内容的耐心聆听。今天的讲座内容到此为止。如果你们有什么回馈或者问题，都可以在会后提出。而对于我个人而言，我认为简洁性有其特殊的价值；适当的简洁可以令信息更加清晰。因此，在今后的交流中，我会努力做到简明扼要，以保证信息的有效传递。再次感谢大家的参与，希望我们的讨论对你们有所帮助。
