# 洁净空调模块

1、房间的控制温度控制湿度要求。

D 级温度 18-26℃，湿度45-65%；其他级别，温度20-24℃，湿度 45-60%。

2、各洁净等级的最小换气次数。

房间洁净等级（clean_grade）为 CNC 取 12；房间洁净等级（clean_grade）为 D 取 20；房间洁净等级（clean_grade）为 C 取 30；房间洁净等级（clean_grade）为 B 取 60。
