# 洁净空调模块

## 算法相关

1、房间的控制温度控制湿度要求。

D 级温度 18-26℃，湿度 45-65%；其他级别，温度 20-24℃，湿度 45-60%。

2、各洁净等级的最小换气次数。

房间洁净等级（`clean_grade`）为 CNC 取 12；房间洁净等级（`clean_grade`）为 D 取 20；房间洁净等级（`clean_grade`）为 C 取 30；房间洁净等级（`clean_grade`）为 B 取 60。

3、系统夏季送风温差选择逻辑。

2021-07-19

系数按 0.8-1.0 范围定位（负荷风量/换气次数风量）。匹配出来的有多个温差序列，往一个「定位温差」靠，定位温差的取值：A 级为 2℃、B 级为 3℃、C 级为 4℃、D 级为 5℃。

4、散热量的逻辑。

电热设备、电动设备和其他设备。从设备功率到散热量的业务逻辑参考全面通风里的余热量计算逻辑，一般热损耗是设备功率的 25% 左右，比如电热设备功率是 4kW，那么散热量大概是 1kW。

## CAD 端知识汇总

1、PID 里的 2 个小阀门是一样的型号么。

不一样的。一个是电动对开多叶风量调节阀，一个是风管蝶阀（中间图形简单的）。