# 2019004. 安全仪表系统等级划分与HAZOP分析的综合应用

发表时间：2009 年

摘要：介绍了安全仪表等级的划分和 HAZOP 分析，并用此方法分析了苯酐装置。大多数现役或在建苯酐装置的氧化反应器存在较大的火灾、爆炸危险性，一旦在操作、控制和管理上稍有疏忽，就可能发生火灾、爆炸事故。HAZOP 方法针对指定系统进行结构化和系统化的审査，辨识系统中潜在的危害和潜在操作问题，基于 HAZOP 给出安全仪表等级是今后安全设计的一条新路。

## 01. 前言

安全仪表系统（SIS, Safety Instrumented System）是根据国际电工委员会（IEC）标准 IEC61508 和 IEC61511 定义的专门用于独立于 DCS 系统的独立的控制系统。一个 SIS 是一个用于保护工艺过程，防止易燃易爆或有毒物质导致的灾难发生的独立的、可靠的系统。SIS 包括从检测元件到最终元件的所有部件，包括输入、输出、能源、逻辑单元。

当前，国内外大型炼化装置、化工装置和煤化工装置的紧急停车系统 ESD 均采用安全 PLC 系统。一个典型的安全系统是由检测元件、控制单元和执行元件组成。其中控制单元是安全系统的核心部分，因此，安全系统的控制单元一直是工程技术人员在进行安全系统设计时主要考虑的对象。其可靠性（Reliability）、可用性（Availability）及经济性（Cost effect）成为评价一个安全系统的重要指标。

安全仪表系统的可靠性一般用等级高低表示。IEC 的标准中规定 SIL4 级的安全仪表系统只用于核工业和火车的安全系统，不适用于石油化工的装置。通常定性确定石油化工企业工艺的安全仪表等级见表 1。由表 1 可见，因安全仪表系统失效而导致的后果是决定安全仪表系统等级的主要因素。

![](https://raw.githubusercontent.com/dalong0514/selfstudy/master/图片链接/化工设计/2019156.png)

## 02. 安全仪表系统等级确定

在装置的控制回路中是否应采用安全仪表系统以及安全仪表系统的等级如何确定，如何确保设计中的安全仪表设置达到其等级的要求是安全设计的主要工作。整个过程通过标准规范的合规性设计是无法做到的，因此需要在安全分析的基础上，采用一定的分析方法和历史数据资料进行定性或定量计算完成的。

### 2.1 安全仪表等级的确定步骤

安全仪表系统的评价是以一个控制回路为对象，对其进行四个方面的分析而确定的。主要步骤如图 1 所示。

![](https://raw.githubusercontent.com/dalong0514/selfstudy/master/图片链接/化工设计/2019151.png)

### 2.2 安全仪表系统等级的常用分析方法

石化行业的安全分析方法很多，分为两大类，即定性和定量风险分析。他们各有側重，各有优劣。但能用于安全仪表系统刘分的分析方法有以下几种。

#### 2.2.1 危险和可操作性研究（HAZOP 分析）

当采用危险和可操作性研究对工艺全部过程进行分析后，可知整个装置中的危险较大的过程和设备。可能发生事件危险性的大小，主要是分析在故障发生后其可能产生的后果的严重性，主要考虑：厂界内的后果；职工的伤害程度；设备的损害；厂界外的后果；对厂外人员的伤害程度。同时根据以往的经验确定事故发生的可能性。

HAZOP 方法同其他方法相比有比较好的系统性和完备性，成为大多数企业的首选，如果能够实施良好的 HAZOP 分析，大约有一半的事故可以避免。为此，2008 年 9 月 14 日，国务院安委会办公室发布的「关于进一步加强危险化学品安全生产工作的指导意见」（安委办（2008)26 号）要求「组织有条件的中央企业应用危险与可操作性分析技术（HAZOP），提高化工生产装置澘在风险辨识能力」

#### 2.2.2 后果分析法

后果分析法是只考虑事故发生后的后果的严重程度，不考虑其发生的可能性及其发生的概率。后果分析法的优点是较为简单，不用考虑事故的发生概率，而通常事故的概率数值的获得是十分困难的。后果分析法常用于较少有实际经验的石油化工装置。

#### 2.2.3 风险矩阵法

风险矩阵图译自 Risk Matrix，是一种有效的风险管理工具。可应用于分析项目的潜在风险，也可以分析采取某种方法的潜在风险。

#### 2.2.4 简易图示计算法

IEC61508 及 IEC61511 标准中提供了使用图形的矩阵方式对可能发生的事故进行综合分析，得出安全仪表系统等级，其主要考虑如下几方面的因素：事故后果；职工可能的暴露概率及时间；职工可能避免受伤害的可能性，事故发生的概率。

目前由于国际上石油化工企业普遍采用 IEC 的标准，其安全仪表系统的评价方法也主要是以此方法派生出的，其中的参数各公司定义有所不同。应当说明的是由于各个国家的对可接受危险的标准不同，同样装置其评价出的所采用的安全仪表系统的等级也不相同。

#### 2.2.5 量化风险分析（QRA)

定量分析是确定安全仪表系统等级最为严谨的方法，此方法采用一系列数学模型，计算出事故的概率及其危险性，根据计算结果得出应减少的危险度。由于此种方法较为复杂，一般用于危险性很高的工艺过程。

## 03. HAZOP 分析用于安全仪表系统等级确定

### 3.1 HAZOP 方法简介

危险与可操作性分析（HAZOP）技术是以系统工程为基础针对化工装置工艺过程开发的危害辨识技术，也是目前工艺危害辨识中应用最广泛的技术。HAZOP 分析是由各专业人员组成的分析组以一系列会议的形式对装置工艺过程的危险和操作性问题进行分析。HAZOP 分析的直接对象是工艺或操作的特殊点，这些特殊点称为「分析节点」，或工艺单元，或操作步骤。对于每一「分析节点」，HAZOP 分析组以正常操作运行的工艺（状态）参数为标准值，分析运行过程中工艺（状态）参数的变动（即偏离），同时分析出现偏离故障的原因、后果及应采取的措施。HAZOP 实施过程可以用图 2 表示。

![](https://raw.githubusercontent.com/dalong0514/selfstudy/master/图片链接/化工设计/2019152.png)

### 3.2 举例说明 

#### 3.2.1 流程简介

目前苯酐生产一般采用固定床邻二甲苯空气直接催化氧化法。20 世纪 60 年代开发了 40 g 工艺（即氧化反应进料浓度为每标准立方米空气含邻二甲苯 40 g）。上世纪 70 年代，法国 Rhone-Progil 公司，德国 DAVY 公司和 BASF 公司先后开发成功了「60 g 工艺」，实现了爆炸范围内安全生产。随后苯酐生产进料负荷不断提高。我国已有多套大型苯酐装置采用 90 g 工艺。经预热的邻二甲苯（加热至 145 ℃），在汽化器内气化并与空气混合后进入列管式氧化反应器，当其在 400~450 ℃、0.4 MPa，催化剂作用下，与空气进行氧化反应生成苯酐。反应热由溶盐循环系统移走，反应器出口气进入气体冷却器，预冷凝和切换冷凝器，得到粗苯酐。工艺流程示意如图 3。

![](https://raw.githubusercontent.com/dalong0514/selfstudy/master/图片链接/化工设计/2019153.png)

#### 3.2.2 HAZOP 分析准备

HAZOP 分析的准备工作包括以下内容： 

1）确定分析目的、对象和范围

确定分析目的、对象和范围是极其关键的，必须尽可能的清楚明确。分析对象通常由该装置和项目的负责人确定，并得到 HAZOP 分析小组领导的帮助认可。应当按照正确的方向和既定目标开展分析工作，而且要确定着重考虑的后果。

2）确定 HAZOP 小组组长

HAZOP 组长应担负起以下职责：小组成员的挑选，工作计划的制定，确保 HAZOP 分析有序、高效的进行，报告的审查，整改措施的确认等。

3）获取必要的资料

这是进行分析的前提，最重要的资料就是工艺管道和仪表流程图（P&ID），有时还需要平面布置图、流程图（PFD）、操作规程、仪表控制图、逻辑图，图纸和数据应当在分析会议之前分发到每个分析人员手中。

4）挑选 HAZOP 小组成员

HAZOP 分析小组的知识、技术与经验对确保分析结果的可信度和深度至关重要，这就要求分析组的组织者应当负责组成有适当人数且有经验的 HAZOP 分析组。一般说来，HAZOP 分析小组应包括以下几方面的人员：工艺工程师、设备工程师、安全工程师、操作主管、仪表/控制工程师、记录员。

5）确定分析程序

根据分析的不同目的，HAZOP 分析的内容可能会有所差别，HAZOP 组长在准备工作阶段可以初步确定分析节点并提出初步的偏离目录，准备一份分析表格做会议记录用。

6）安排会议

一旦前期准备工作基本完成，组长就负责组织会议，合理制定会议计划。估算整个过程所需的时问，然后组织者可以开始安排会议的次数和时间，保证会议高效率。

#### 3.2.3 分析记录

下面就用一个实例说明如何用 HAZOP 分析来确定安全仪表等级。由于篇幅原因，本文只列出一个节点的一个偏离进行示意。

 1）传统 HAZOP 分析表格
 
 ![](https://raw.githubusercontent.com/dalong0514/selfstudy/master/图片链接/化工设计/2019154.png)
 
2）改进后的 HAZOP 分析

将原有 HAZOP 表格增加风险一列，通过风险矩阵的分析并参考图 1。通过分析可以看出低压情况发生的概率为 IV，后果却很严重，如果不能停止进料的话可造成催化剂烧结，因此取 5，为需要整改的情况。

![](https://raw.githubusercontent.com/dalong0514/selfstudy/master/图片链接/化工设计/2019155.png)

## 结束语

安全仪表系统的合理设置是石油化工装置安全设计中十分重要的部分。如何在保证安全的基础上尽可能少投入，是石油化工企业所关注的。在选择如何确定安全仪表系统等级方法时，并不是机械地进行数学计算，要从分析方法，分析过程的复杂程度，分析过程是否让人容易理解和接受，实际操作会有什么问题等方面进行考虑。同时分析计算中所采用的数据及工具应及时更新，在参考同样的系统时不能完全照搬。

HAZOP 分析具有激发创造性、开拓思路、系统检査全面、获得有益知识、易于决策等优点。HAZOP 研究的局限主要是其审査的结果依赖于所审图纸及资料的准确度，并要求审査的专家小组成员具备较好的专业知识和经验。

通过 HAZOP 研究确定安全仪表等级，可以使设计和操作人员更加全面深入的了解装置的性能既完善了设计，保证了装置的生产安全，也提高了设计效率，因此此种方法值得在国内设计院推广。
